<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Caring For Your Device — AirSense 10 User Guide</title>
  <link rel="stylesheet" href="style.css" />
</head>
<body>
  <div class="container">
    <div class="header">
      <div class="brand">AirSense 10 User Guide</div>
      <div class="subbrand">Caring for your device</div>
    </div>

    <div class="nav"></div>

    <script src="nav.js"></script>
    <script>injectNav('caring-for-your-device');</script>

    <h1>Caring for Your Device</h1>

    <div class="card">
      <p>
        It is important that you regularly clean your <strong>AirSense&nbsp;10</strong> device to make sure
        you receive optimal therapy. The following sections will help you with disassembling, cleaning,
        checking, and reassembling your device.
      </p>
    </div>

    <div class="card">
      <div class="card callout warning" style="background-color: #fff3cd; border-left: 4px solid #ffc107; margin: 14px 0;">
        <h3 style="margin-top: 0;">WARNING</h3>
        <p>
          Regularly clean your tubing assembly, humidifier, and mask to receive optimal therapy and to
          prevent the growth of germs that can adversely affect your health.
        </p>
      </div>
    </div>

          <details class="card">
      <summary><h2>Disassembling</h2></summary>

      <div class="card-body">
        <img
        src="images/disassembling.PNG"
        alt="Disassembling your AirSense 10 device."
        class="manual-image">
        <ol>
          <li>
            Hold the humidifier at the top and bottom, press it gently, and pull it away from the device.
          </li>
          <li>
            Open the humidifier and discard any remaining water.
          </li>
          <li>
            Hold the cuff of the air tubing and gently pull it away from the device.
          </li>
          <li>
            Hold both the cuff of the air tubing and the swivel of the mask, then gently pull them apart.
          </li>
        </ol>
      </div>
    </details>

 <details class="card">
  <summary><h2>Cleaning</h2></summary>

  <div class="card-body">
    <p>
      You should clean the device weekly as described. Refer to the mask user guide for detailed instructions on cleaning your mask.
    </p>

    <ol>
      <li>Wash the humidifier and air tubing in warm water using mild detergent.</li>
      <li>Rinse the humidifier and air tubing thoroughly and allow to dry out of direct sunlight and/or heat.</li>
      <li>Wipe the exterior of the device with a dry cloth.</li>
    </ol>

    <h3>Notes</h3>
    <ul>
      <li>
        The humidifier may be washed in a dishwasher on the <strong>delicate</strong> or <strong>glassware</strong> cycle
        (top shelf only). Do not wash at temperatures higher than <strong>65&nbsp;°C</strong>.
      </li>
      <li>
        Do not wash the air tubing in a dishwasher or washing machine.
      </li>
      <li>
        Empty the humidifier daily and wipe it thoroughly with a clean, disposable cloth.
        Allow to dry out of direct sunlight and/or heat.
      </li>
    </ul>
  </div>
</details>

<details class="card">
  <summary><h2>Checking</h2></summary>

  <div class="card-body">
    <p>
      You should regularly check the humidifier, air tubing, and the air filter for any damage.
    </p>

    <h3>Check the humidifier</h3>
    <ul>
      <li>Replace the humidifier if it is leaking or has become cracked, cloudy, or pitted.</li>
      <li>Replace the humidifier if the seal is cracked or torn.</li>
      <li>
        Remove any white powder deposits using a solution of
        <strong>one part household vinegar to 10 parts water</strong>.
      </li>
    </ul>

    <h3>Check the air tubing</h3>
    <ul>
      <li>Replace the air tubing if there are any holes, tears, or cracks.</li>
    </ul>

    <h3>Check the air filter</h3>
    <ul>
      <li>Replace the air filter at least every <strong>six months</strong>.</li>
      <li>Replace the air filter more often if there are any holes or blockages caused by dirt or dust.</li>
    </ul>

    <h3>To replace the air filter</h3>
    <img src="images/air-filter-replacement.png"
         alt="Replacing the air filter on the AirSense 10 device."
         class="manual-image">
    <ol>
      <li>
        Open the air filter cover and remove the old air filter.
        The air filter is <strong>not washable or reusable</strong>.
      </li>
      <li>
        Place a new air filter onto the air filter cover and then close it.
        Make sure the air filter is fitted at all times to prevent water and dust from entering the device.
      </li>
    </ol>
  </div>
</details>

<details class="card">
  <summary><h2>Reassembling</h2></summary>

  <div class="card-body">
    <p>
      When the humidifier and air tubing are dry, you can reassemble the parts.
    </p>

    <ol>
      <li>
        Connect the air tubing firmly to the air outlet located on the rear of the device.
      </li>
      <li>
        Open the humidifier and fill it with <strong>room temperature water</strong> up to the
        <strong>maximum water level mark</strong>.
      </li>
      <li>
        Close the humidifier and insert it into the side of the device.
      </li>
      <li>
        Connect the free end of the air tubing firmly onto the assembled mask.
      </li>
    </ol>
  </div>
</details>


    <div class="card">
      <h2>Related sections</h2>
      <ul>
        <li><a href="reassembling-parts.html">Reassembling parts</a></li>
        <li><a href="servicing.html">Servicing</a></li>
      </ul>
    </div>

    <div class="footer">
      <a href="index.html">← Back to contents</a>
    </div>
  </div>
</body>
</html>
