<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Troubleshooting — AirSense 10 User Guide</title>
  <link rel="stylesheet" href="style.css" />
</head>
<body>
  <div class="container">
    <div class="header">
      <div class="brand">AirSense 10 User Guide</div>
      <div class="subbrand">Troubleshooting</div>
    </div>

    <div class="nav"></div>

    <script src="nav.js"></script>
    <script>injectNav('troubleshooting');</script>

    <h1>11. Troubleshooting</h1>

    <div class="card">
  <p>
    If you experience any problems, refer to the troubleshooting topics below.
    If you are unable to resolve the problem, contact your <strong>care provider</strong>
    or <strong>ResMed</strong>.
  </p>

  <p>
    <strong>Do not try to open the device.</strong>
  </p>
</div>


<details class="card" open>
  <summary><h2>General troubleshooting</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <thead>
          <tr>
            <th>Problem / possible cause</th>
            <th>Solution</th>
          </tr>
        </thead>

        <tbody>
          <tr>
            <td>
              <strong>Air is leaking from around my mask</strong><br>
              Mask may be fitted incorrectly.
            </td>
            <td>
              Make sure your mask is fitted correctly.
              See your <a href="../index.html#masks-card" target="_blank" rel="noopener noreferrer">mask user guide</a> for fitting instructions or use the
              <strong>Mask Fit</strong> function to check your mask fit and seal.
            </td>
          </tr>

          <tr>
            <td>
              <strong>I am getting a dry or blocked nose</strong><br>
              Humidity level may be set too low.
            </td>
            <td>
              Adjust the <strong>Humidity Level</strong>.
              If you have <a href="../Resmed-ClimateLineAir-User-Guide/welcome.html" target="_blank" rel="noopener noreferrer">ClimateLineAir</a> heated air tubing, see the <a href="../Resmed-ClimateLineAir-User-Guide/welcome.html" target="_blank" rel="noopener noreferrer">ClimateLineAir user guide</a>.
            </td>
          </tr>

          <tr>
            <td>
              <strong>I am getting droplets of water on my nose, in the mask, and in the air tubing</strong><br>
              Humidity level may be set too high.
            </td>
            <td>
              Adjust the <strong>Humidity Level</strong>.
              If you have <a href="../Resmed-ClimateLineAir-User-Guide/welcome.html" target="_blank" rel="noopener noreferrer">ClimateLineAir</a> heated air tubing, see the <a href="../Resmed-ClimateLineAir-User-Guide/welcome.html" target="_blank" rel="noopener noreferrer">ClimateLineAir user guide</a>.
            </td>
          </tr>

          <tr>
            <td>
              <strong>My mouth is very dry and uncomfortable</strong><br>
              Air may be escaping through your mouth.
            </td>
            <td>
              Increase the <strong>Humidity Level</strong>.
              You may need a chin strap to keep your mouth closed or a full face mask.
            </td>
          </tr>

          <tr>
            <td>
              <strong>Air pressure in my mask seems too high</strong><br>
              Ramp may be turned off.
            </td>
            <td>
              Use the <strong>Ramp Time</strong> option.
            </td>
          </tr>

          <tr>
            <td>
              <strong>Air pressure in my mask seems too low</strong><br>
              Ramp may be in progress.
            </td>
            <td>
              Wait for air pressure to build up or turn <strong>Ramp Time</strong> off.
            </td>
          </tr>

          <tr>
            <td>
              <strong>My screen is black</strong><br>
              Backlight may have turned off.<br>
              Power may not be connected.
            </td>
            <td>
              Press <span style="display: inline-flex; align-items: center; gap: 6px; white-space: nowrap;"><strong>Home</strong><img src="images/homebutton.PNG" alt="Home button icon" style="width: 72px; height: 72px; object-fit: contain;"></span> or the <span style="display: inline-flex; align-items: center; gap: 6px; white-space: nowrap;">dial<img src="images/dial.PNG" alt="Dial icon" style="width: 72px; height: 72px; object-fit: contain;"></span> to turn the screen back on.
              Connect the power supply and make sure the plug is fully inserted.
            </td>
          </tr>

          <tr>
            <td>
              <strong>I have stopped therapy, but the device is still blowing air</strong><br>
              Device is cooling down.
            </td>
            <td>
              The device blows a small amount of air to avoid condensation in the tubing.
              It will stop automatically after 30 minutes.
            </td>
          </tr>

          <tr>
            <td>
              <strong>My humidifier is leaking</strong><br>
              Humidifier may not be assembled correctly.<br>
              Humidifier may be damaged or cracked.
            </td>
            <td>
              Check for damage and reassemble the humidifier correctly.
              Contact your care provider for a replacement.
            </td>
          </tr>

          <tr>
            <td>
              <strong>My therapy data has not been sent to my care provider</strong><br>
              Wireless coverage may be poor.<br>
              Device may be in Airplane Mode.<br>
              Data transfer may not be enabled.
            </td>
            <td>
              Make sure the device is placed where there is wireless coverage
              (e.g. on a bedside table, not in a drawer or on the floor).<br>
              If instructed, send the <strong>SD card</strong> to your care provider.<br>
              Turn off <span style="display: inline-flex; align-items: center; gap: 6px; white-space: nowrap;"><strong>Airplane Mode</strong><img src="images/airplanemodelogo.PNG" alt="Airplane Mode icon" style="width: 60px; height: 60px; object-fit: contain;"></span> (see <a href="travelling.html">Travelling by plane</a>).<br>
              Talk to your care provider about your settings.
            </td>
          </tr>

          <tr>
            <td>
              <strong>My screen and buttons are flashing</strong><br>
              Software upgrade is in progress.
            </td>
            <td>
              The software upgrade takes approximately 10 minutes to complete.
            </td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>


<details class="card" open>
  <summary><h2>Device messages</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <thead>
          <tr>
            <th>Device message / possible cause</th>
            <th>Solution</th>
          </tr>
        </thead>

        <tbody>
          <tr>
            <td>
              <strong>High leak detected, check your water tub, tub seal or side cover</strong><br>
              Humidifier may not be inserted properly.<br>
              Humidifier seal may not be inserted properly.
            </td>
            <td>
              Make sure the humidifier is correctly inserted.
              Open the humidifier and make sure the seal is correctly inserted.
            </td>
          </tr>

          <tr>
            <td>
              <strong>High leak detected, connect your tubing</strong><br>
              Air tubing may not be connected properly.<br>
              Mask may be fitted incorrectly.
            </td>
            <td>
              Make sure the air tubing is firmly connected at both ends.
              Make sure your mask is fitted correctly.
              See your <a href="../index.html#masks-card" target="_blank" rel="noopener noreferrer">mask user guide</a> or use the <strong>Mask Fit</strong> function to check your mask fit and seal.
            </td>
          </tr>

          <tr>
            <td>
              <strong>Tubing blocked, check your tubing</strong><br>
              Air tubing may be blocked.
            </td>
            <td>
              Check the air tubing and remove any blockages.
              Press the <span style="display: inline-flex; align-items: center; gap: 6px; white-space: nowrap;">dial<img src="images/dial.PNG" alt="Dial icon" style="width: 72px; height: 72px; object-fit: contain;"></span> to clear the message, then press <span style="display: inline-flex; align-items: center; gap: 6px; white-space: nowrap;"><strong>Start/Stop</strong><img src="images/startstop.PNG" alt="Start/Stop button icon" style="width: 72px; height: 72px; object-fit: contain;"></span> to restart the device.
            </td>
          </tr>

          <tr>
            <td>
              <strong>SD card error, remove your card and press Start to begin therapy</strong><br>
              SD card may not be inserted correctly.
            </td>
            <td>
              Remove and reinsert the SD card.
            </td>
          </tr>

          <tr>
            <td>
              <strong>Read only card, please remove, unlock and re-insert SD card</strong><br>
              SD card switch may be in the lock (read-only) position.
            </td>
            <td>
              Move the switch on the SD card from the lock position 🔒 to the unlock position 🔓,
              then re-insert the SD card.
            </td>
          </tr>

          <tr>
            <td>
              <strong>System fault, refer to user guide, Error 004</strong><br>
              Device may have been left in a hot environment.<br>
              Air filter may be blocked.<br>
              Air tubing may be blocked.<br>
              There may be water in the air tubing.
            </td>
            <td>
              Allow the device to cool before re-use.<br>
              Disconnect the power supply and reconnect it to restart the device.<br>
              Check the air filter and replace it if blocked.<br>
              Check the air tubing and remove any blockages.<br>
              Empty any water from the air tubing.
            </td>
          </tr>

          <tr>
            <td>
              <strong>All other error messages (e.g. System fault, Error 0XX)</strong><br>
              An unrecoverable error has occurred on the device.
            </td>
            <td>
              Contact your <strong>care provider</strong>.
              <strong>Do not open the device.</strong>
            </td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>


    <div class="card">
      <h2>ResMed - Troubleshooting your CPAP treatment</h2>
      <div style="position:relative; width:100%; aspect-ratio:16 / 9; border-radius:12px; overflow:hidden;">
        <iframe
          src="https://www.youtube.com/embed/9C2qYFcBs6U?cc_load_policy=1&amp;cc_lang_pref=en&amp;hl=en"
          title="AirSense 10 troubleshooting device messages video"
          style="position:absolute; inset:0; width:100%; height:100%; border:0;"
          loading="lazy"
          referrerpolicy="strict-origin-when-cross-origin"
          allow="accelerometer; autoplay; clipboard-write; encrypted-media; gyroscope; picture-in-picture; web-share"
          allowfullscreen>
        </iframe>
      </div>
    </div>


    <div class="card">
      <h2>Related sections</h2>
      <ul>
        <li><a href="further-information.html">Further information</a></li>
        <li><a href="servicing.html">Servicing</a></li>
      </ul>
    </div>

    <div class="footer">
      <a href="index.html">← Back to contents</a>
      <a href="reassembling-parts.html">Next: 12. Reassembling parts →</a>
    </div>
  </div>
</body>
</html>
