<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Further Information — F&P Vitera Full Face User Guide</title>
  <link rel="stylesheet" href="style.css" />
</head>
<body>
  <div class="container">
    <div class="header">
      <div class="brand">F&P Vitera Full Face</div>
      <div class="subbrand">Mask User Guide</div>
    </div>

    <div class="nav"></div>

    <script src="nav.js"></script>
    <script>injectNav('further-information');</script>

    <h1>9. Further Information</h1>

    <div class="card card-warning">
      <h2>⚠️ Warnings</h2>
      <ul>
        <li>This mask is not suitable for life support ventilation.</li>
        <li>This mask must be used under qualified supervision for users whom are unable to remove the mask themselves.</li>
        <li>Your mask should only be used with approved CPAP or Bi-Level equipment recommended by your physician or respiratory therapist. Your mask should not be used unless the CPAP or Bi-Level machine is turned on and operating properly. To avoid having an adverse effect on the safety and quality of the therapy, the exhaust holes on the mask should never be blocked.</li>
        <li>
          <strong>Explanation of Warning:</strong>
          <ol type="i">
            <li>Device switched on (with mask connected): When the CPAP or Bi-Level machine is turned on and functioning properly, new air from the CPAP or Bi-Level machine flushes the exhaled air out through the mask's exhaust holes.</li>
            <li>Device switched off (with mask connected): When the CPAP or Bi-Level machine is turned off, not enough fresh air will be provided through the mask, and exhaled air may be re-breathed. Re-breathing of exhaled air for longer than several minutes can lead to suffocation in some circumstances.</li>
          </ol>
        </li>
        <li>At low CPAP or Bi-Level pressures the flow through the exhaust holes may be inadequate to clear all exhaled gas from the tubing. Some re-breathing of exhaled air may occur.</li>
        <li>
          Discontinue use and consult your healthcare provider or physician if the following occurs:
          <ol type="i">
            <li>Discomfort or irritation in or near the eyes.</li>
            <li>Excessive leaks between mask Seal and face.</li>
            <li>Gum, jaw or mouth soreness/ discomfort or an aggravation of an existing dental condition occurs.</li>
            <li>Allergic reaction.</li>
            <li>Mask discomfort or irritation.</li>
          </ol>
        </li>
        <li>Do not use if vomiting or feeling nauseous.</li>
        <li>Do not block Elbow side vents.</li>
        <li>
          Mask use with oxygen: With your CPAP or Bi-Level machine, the oxygen flow must be turned off when the CPAP or Bi-Level machine is not operating. Oxygen accumulated in your CPAP or Bi-Level machine enclosure will create a risk of fire. You should not smoke or be in the vicinity of someone smoking while using oxygen with your mask.
        </li>
        <li>
          As part of good hygiene, always follow cleaning instructions and use mild soap. Some cleaning products may damage the mask, its parts and their function, or leave harmful residual vapours that could be inhaled if not rinsed thoroughly.
        </li>
        <li>
          California residents please be advised of the following, pursuant to Proposition 65: This product contains chemicals known to the State of California to cause cancer, birth defects and other reproductive harm. For more information, please visit: <a href="https://www.fphcare.com/prop65">www.fphcare.com/prop65</a>
        </li>
      </ul>
    </div>

    <div class="card card-warning">
      <h2>⚠️ Cautions</h2>
      <ul>
        <li>Use your mask for its intended use as directed in this guide.</li>
        <li>If any visible deterioration of a system component is apparent (cracking, discolouration, tears etc), the component should be discarded and replaced.</li>
      </ul>
    </div>

    <div class="card">
      <h2>Contraindication</h2>
      <p>None known.</p>
    </div>

    <div class="card">
      <h2>Disposal</h2>
      <p>Your mask does not contain any hazardous material and may be disposed of with general waste.</p>
    </div>

    <div class="card">
      <h2>Patent Information</h2>
      <p>For patent information, see <a href="https://www.fphcare.com/ip">www.fphcare.com/ip</a>.</p>
    </div>

    <div class="footer">
      <a href="index.html">← Back to contents</a>
      <a href="warranty-statement.html">Next: 10. Warranty Statement →</a>
    </div>
  </div>
</body>
</html>




