<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Technical Information — F&P Vitera Full Face User Guide</title>
  <link rel="stylesheet" href="style.css" />
</head>
<body>
  <div class="container">
    <div class="header">
      <div class="brand">F&P Vitera Full Face</div>
      <div class="subbrand">Mask User Guide</div>
    </div>

    <div class="nav"></div>

    <script src="nav.js"></script>
    <script>injectNav('technical-information');</script>

    <h1>8. Technical Information</h1>

    <div class="card">
      <h2>Oxygen/Pressure Port Connector</h2>
      <p>
        If pressure readings and/or additional oxygen are required, an Oxygen/Pressure Port Connector is available (REF 900HC452). Please contact your healthcare provider.
      </p>
    </div>

    <div class="card">
      <h2>Technical Specifications</h2>
      <p>
        The F&P Vitera Full Face mask has exhaust holes to expel the air that you exhale from the mask. It is important that these exhaust holes are not blocked by any object. This controlled leak ensures all exhaled CO2 is expelled from the mask.
      </p>
    </div>

    <div class="card">
      <h2>F&P Vitera Exhaust Flow Information</h2>
      <div class="table-wrapper">
        <table class="table">
          <tr>
            <th>Pressure (cmH<sub>2</sub>O)</th>
            <td>4</td>
            <td>6</td>
            <td>8</td>
            <td>10</td>
            <td>12</td>
            <td>14</td>
            <td>16</td>
            <td>18</td>
            <td>20</td>
            <td>22</td>
            <td>24</td>
            <td>26</td>
            <td>28</td>
            <td>30</td>
          </tr>
          <tr>
            <th>Flow (L/min)</th>
            <td>24</td>
            <td>28</td>
            <td>32</td>
            <td>36</td>
            <td>40</td>
            <td>43</td>
            <td>47</td>
            <td>50</td>
            <td>53</td>
            <td>55</td>
            <td>58</td>
            <td>60</td>
            <td>62</td>
            <td>64</td>
          </tr>
        </table>
      </div>
      <p>
        Due to manufacturing variations, the exhaust flow rates may vary from the nominal values shown above.
      </p>
      <img src="images/pressureflow.png" alt="Pressure and exhaust flow chart" style="max-width: 100%; height: auto;" />
    </div>

    <div class="card">
      <h2>Resistance to Flow</h2>
      <ul>
        <li>Pressure drop through mask at 50 L/min: 0.24±0.15 cmH<sub>2</sub>O</li>
        <li>Pressure drop through mask at 100 L/min: 0.47±0.15 cmH<sub>2</sub>O</li>
      </ul>
    </div>

    <div class="card">
      <h2>Inspiratory and Expiratory Resistance</h2>
      <ul>
        <li>Inspiratory resistance of the mask (in combination with the Non-Rebreathing Valve) is 1.05±0.15 cmH<sub>2</sub>O</li>
        <li>Expiratory resistance of the mask (in combination with the Non-Rebreathing Valve) is 0.80±0.15 cmH<sub>2</sub>O</li>
        <li>The opening to atmosphere pressure of the Non-Rebreathing Valve is &lt;0.56 cmH<sub>2</sub>O</li>
        <li>The closing to atmosphere pressure of the Non-Rebreathing Valve is &lt;2.16 cmH<sub>2</sub>O</li>
      </ul>
    </div>

    <div class="card">
      <h2>Mask Dead Space</h2>
      <ul>
        <li>Small = 246 cc</li>
        <li>Medium = 271 cc</li>
        <li>Large = 322 cc</li>
      </ul>
    </div>

    <div class="card">
      <h2>Sound</h2>
      <ul>
        <li>The sound power level of mask is 29.8 dBA, with uncertainty 2.5 dBA</li>
        <li>The sound pressure level of the mask is 21.8 dBA, with uncertainty 2.5 dBA</li>
      </ul>
    </div>

    <div class="card">
      <h2>Additional Information</h2>
      <p>
        The F&P Vitera Full Face mask and accessories are not made with natural rubber latex or DEHP. The mask should be replaced no later than 12 months after the date of first use.
      </p>
    </div>

    <div class="card">
      <h2>Storage</h2>
      <p>
        Store dry mask in clean conditions out of direct sunlight. Storage temperature: -20 to 50°C (-4 to 122°F).
      </p>
    </div>

    <div class="footer">
      <a href="index.html">← Back to contents</a>
      <a href="further-information.html">Next: 9. Further Information →</a>
    </div>
  </div>
</body>
</html>
