<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>My Options — AirSense 10 User Guide</title>
  <link rel="stylesheet" href="style.css" />
</head>
<body>
  <div class="container">
    <div class="header">
      <div class="brand">AirSense 10 User Guide</div>
      <div class="subbrand">Technical specifications</div>
    </div>

    <div class="nav"></div>

    <script src="nav.js"></script>
    <script>injectNav('technical-specifications');</script>

    <h1>Technical Specifications</h1>

    <div class="card">
  <p>
    Units are expressed in <strong>cm H<sub>2</sub>O</strong> and <strong>hPa</strong>.
    1&nbsp;cm&nbsp;H<sub>2</sub>O is equal to 0.98&nbsp;hPa.
  </p>
</div>

<details class="card">
  <summary><h2>Power supply</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Power supply unit</th>
            <td>90&nbsp;W</td>
          </tr>
          <tr>
            <th>AC input range</th>
            <td>
              100–240&nbsp;V, 50–60&nbsp;Hz, 1.0–1.5&nbsp;A, Class&nbsp;II<br>
              115&nbsp;V, 400&nbsp;Hz, 1.5&nbsp;A, Class&nbsp;II (nominal for aircraft use)
            </td>
          </tr>
          <tr>
            <th>DC output</th>
            <td>24&nbsp;V</td>
          </tr>
          <tr>
            <th>Typical power consumption</th>
            <td>53&nbsp;W (57&nbsp;VA)</td>
          </tr>
          <tr>
            <th>Peak power consumption</th>
            <td>104&nbsp;W (108&nbsp;VA), 3.75&nbsp;A</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Environmental conditions</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Operating temperature</th>
            <td>+5&nbsp;°C to +35&nbsp;°C</td>
          </tr>
          <tr>
            <th>Operating humidity</th>
            <td>10–95% relative humidity, non-condensing</td>
          </tr>
          <tr>
            <th>Operating altitude</th>
            <td>
              Sea level to 2,591&nbsp;m<br>
              Air pressure range: 1013&nbsp;hPa to 738&nbsp;hPa
            </td>
          </tr>
          <tr>
            <th>Storage and transport temperature</th>
            <td>−20&nbsp;°C to +60&nbsp;°C</td>
          </tr>
          <tr>
            <th>Storage and transport humidity</th>
            <td>5–95% relative humidity, non-condensing</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <strong>Note:</strong> The airflow produced by the device for breathing may be higher than the room
      temperature. Under extreme ambient temperature conditions (40&nbsp;°C), the device remains safe.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Electromagnetic compatibility</h2></summary>

  <div class="card-body">
    <p>
      The AirSense&nbsp;10 complies with all applicable electromagnetic compatibility (EMC) requirements
      according to <strong>IEC&nbsp;60601-1-2:2014</strong>, for residential, commercial, and light-industry environments.
    </p>

    <p>
      It is recommended that mobile communication devices are kept at least
      <strong>1&nbsp;m</strong> away from the device.
    </p>

    <p>
      Information regarding electromagnetic emissions and immunity can be found at
      <strong>www.resmed.com/downloads/devices</strong>.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Classification</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Electrical safety</th>
            <td>EN 60601-1:2006 / A1:2013</td>
          </tr>
          <tr>
            <th>Protection class</th>
            <td>Class II (double insulation)</td>
          </tr>
          <tr>
            <th>Applied part</th>
            <td>Type BF</td>
          </tr>
          <tr>
            <th>Ingress protection</th>
            <td>IP22</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Sensors</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Pressure sensor</th>
            <td>
              Internally located at device outlet<br>
              Analog gauge pressure type<br>
              0 to 40&nbsp;cm&nbsp;H<sub>2</sub>O (0 to 40&nbsp;hPa)
            </td>
          </tr>
          <tr>
            <th>Flow sensor</th>
            <td>
              Internally located at device inlet<br>
              Digital mass flow type<br>
              −70 to +180&nbsp;L/min
            </td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Maximum single-fault steady pressure</h2></summary>

  <div class="card-body">
    <p>
      The device will shut down in the presence of a single fault if the steady-state
      pressure exceeds:
    </p>

    <ul>
      <li>30&nbsp;cm&nbsp;H<sub>2</sub>O (30&nbsp;hPa) for more than 6 seconds, or</li>
      <li>40&nbsp;cm&nbsp;H<sub>2</sub>O (40&nbsp;hPa) for more than 1 second.</li>
    </ul>
  </div>
</details>

<details class="card">
  <summary><h2>Sound</h2></summary>

  <div class="card-body">
    <h4>Sound pressure level (CPAP mode)</h4>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>SlimLine tubing</th>
            <td>25&nbsp;dBA ±2&nbsp;dBA</td>
          </tr>
          <tr>
            <th>SlimLine or Standard with humidification</th>
            <td>27&nbsp;dBA ±2&nbsp;dBA</td>
          </tr>
        </tbody>
      </table>
    </div>

    <h4>Sound power level (CPAP mode)</h4>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>SlimLine tubing</th>
            <td>33&nbsp;dBA ±2&nbsp;dBA</td>
          </tr>
          <tr>
            <th>SlimLine or Standard with humidification</th>
            <td>35&nbsp;dBA ±2&nbsp;dBA</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      Noise emission values are declared in accordance with ISO&nbsp;4871:1996.
      Measurements performed according to ISO&nbsp;80601-2-70:2015.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Physical – device and humidifier</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Dimensions (H × W × D)</th>
            <td>116&nbsp;mm × 255&nbsp;mm × 150&nbsp;mm</td>
          </tr>
          <tr>
            <th>Air outlet (complies with ISO 5356-1:2015)</th>
            <td>22&nbsp;mm</td>
          </tr>
          <tr>
            <th>Weight (device and cleanable humidifier)</th>
            <td>1248&nbsp;g</td>
          </tr>
          <tr>
            <th>Housing construction</th>
            <td>Flame retardant engineering thermoplastic</td>
          </tr>
          <tr>
            <th>Water capacity</th>
            <td>To maximum fill line 380&nbsp;mL</td>
          </tr>
          <tr>
            <th>Cleanable humidifier – material</th>
            <td>Injection moulded plastic, stainless steel and silicone seal</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Temperature</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Maximum heater plate</th>
            <td>68&nbsp;°C</td>
          </tr>
          <tr>
            <th>Cut-out</th>
            <td>74&nbsp;°C</td>
          </tr>
          <tr>
            <th>Maximum gas temperature</th>
            <td>≤&nbsp;41&nbsp;°C</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Air filter</h2></summary>

  <div class="card-body">
    <h4>Standard</h4>
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Material</th>
            <td>Polyester non woven fibre</td>
          </tr>
          <tr>
            <th>Average arrestance</th>
            <td>&gt;75% for ~7 micron dust</td>
          </tr>
        </tbody>
      </table>
    </div>

    <h4>Hypoallergenic</h4>
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Material</th>
            <td>Acrylic and polypropylene fibres in a polypropylene carrier</td>
          </tr>
          <tr>
            <th>Efficiency</th>
            <td>&gt;98% for ~7-8 micron dust; &gt;80% for ~0.5 micron dust</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Aircraft use</h2></summary>

  <div class="card-body">
    <p>
      ResMed confirms that device meets the Federal Aviation Administration (FAA) requirements
      (RTCA/DO-160, section 21, category M) for all phases of air travel.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Wireless module</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Technology used</th>
            <td>4G, 3G, 2G</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <strong>Note:</strong> It is recommended that the device is a minimum distance of 0.8&quot;
      (2&nbsp;cm) from the body during operation. Not applicable to masks, tubes or accessories.
      Technology may not be available in all regions.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Declaration of Conformity – Radio Equipment Directive</h2></summary>

  <div class="card-body">
    <p>
      ResMed declares that the AirSense 10 device (models 370xx or 371xx) is in compliance with the essential
      requirements and other relevant provisions of Directive 2014/53/EU (RED). A copy of the Declaration of Conformity
      (DoC) can be found on <strong>Resmed.com/productsupport</strong>.
    </p>

    <h4>2G radio equipment</h4>
    <p>
      The 2G radio equipment operates with the following frequency bands and maximum radio-frequency power:
    </p>
    <ul>
      <li>GSM 850/900: 35&nbsp;dBm</li>
      <li>GSM 1800/1900: 32&nbsp;dBm</li>
    </ul>

    <h4>4G device</h4>
    <p>
      The 4G device can be used in all European countries without any restrictions.
    </p>

    <h4>Medical Device Directive</h4>
    <p>
      All ResMed devices are classified as medical devices under the Medical Device Directive. Any labelling of the
      product and printed material, showing CE 0123, relates to the Council Directive 93/42/EEC including the Medical
      Device Directive amendment (2007/47/EC).
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Operating pressure range</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>AutoSet, CPAP</th>
            <td>4 to 20&nbsp;cm&nbsp;H<sub>2</sub>O (4 to 20&nbsp;hPa)</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Supplemental oxygen</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Maximum flow</th>
            <td>4&nbsp;L/min</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Pneumatic flow path</h2></summary>

  <div class="card-body">
    <div style="display: flex; gap: 20px; align-items: flex-start;">
      <img src="images/pneumatic-flow-path.png" alt="Pneumatic flow path diagram" style="max-width: 300px; flex-shrink: 0;">
      <ol>
        <li>Flow sensor</li>
        <li>Blower</li>
        <li>Pressure sensor</li>
        <li>Mask</li>
        <li>Air tubing</li>
        <li>Humidifier</li>
        <li>Device</li>
        <li>Inlet filter</li>
      </ol>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Design life</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Device, power supply unit</th>
            <td>5 years</td>
          </tr>
          <tr>
            <th>Cleanable humidifier</th>
            <td>2.5 years</td>
          </tr>
          <tr>
            <th>Air tubing</th>
            <td>6 months</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>General</h2></summary>

  <div class="card-body">
    <p>
      The patient is an intended operator.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Humidifier performance</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Mask Pressure (cm H<sub>2</sub>O / hPa)</th>
            <th colspan="2">RH output % at 17°C ambient temperature</th>
            <th colspan="2">RH output % at 22°C ambient temperature</th>
          </tr>
          <tr>
            <th></th>
            <th>Setting 4</th>
            <th>Setting 8</th>
            <th>Setting 4</th>
            <th>Setting 8</th>
          </tr>
          <tr>
            <td>4</td>
            <td>85</td>
            <td>100</td>
            <td>6</td>
            <td>&gt;10</td>
          </tr>
          <tr>
            <td>10</td>
            <td>85</td>
            <td>100</td>
            <td>6</td>
            <td>&gt;10</td>
          </tr>
          <tr>
            <td>20</td>
            <td>85</td>
            <td>90</td>
            <td>6</td>
            <td>&gt;10</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <sup>1</sup> AH – Absolute Humidity in mg/L<br>
      <sup>2</sup> BTPS – Body Temperature Pressure Saturated
    </p>

    <p class="small muted">
      <strong>Note:</strong> Nominal system output AH<sup>1</sup>, BTPS<sup>2</sup>
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Air tubing</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Air tubing</th>
            <th>Material</th>
            <th>Length</th>
            <th>Inner diameter</th>
          </tr>
          <tr>
            <td>ClimateLineAir</td>
            <td>Flexible plastic and electrical components</td>
            <td>2&nbsp;m</td>
            <td>15&nbsp;mm</td>
          </tr>
          <tr>
            <td>ClimateLineAir Oxy</td>
            <td>Flexible plastic and electrical components</td>
            <td>1.9&nbsp;m</td>
            <td>19&nbsp;mm</td>
          </tr>
          <tr>
            <td>SlimLine</td>
            <td>Flexible plastic</td>
            <td>1.8&nbsp;m</td>
            <td>15&nbsp;mm</td>
          </tr>
          <tr>
            <td>Standard</td>
            <td>Flexible plastic</td>
            <td>2&nbsp;m</td>
            <td>19&nbsp;mm</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <strong>Heated air tubing temperature cut-out:</strong> ≤&nbsp;41&nbsp;°C
    </p>

    <p class="small muted">
      <strong>Notes:</strong>
    </p>
    <ul class="small muted">
      <li>The manufacturer reserves the right to change these specifications without notice.</li>
      <li>The electrical connector end of the heated air tubing is only compatible with the air outlet at the device end and should not be fitted to the mask.</li>
      <li>Do not use electrically conductive or antistatic air tubing.</li>
      <li>The temperature and relative humidity settings displayed are not measured values.</li>
    </ul>
  </div>
</details>

<details class="card">
  <summary><h2>Displayed values</h2></summary>

  <div class="card-body">
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Value</th>
            <th>Range</th>
            <th>Display resolution</th>
          </tr>
          <tr>
            <td colspan="3"><strong>Pressure sensor at air outlet:</strong></td>
          </tr>
          <tr>
            <td>Mask pressure</td>
            <td>4–20 cm H<sub>2</sub>O (4–20 hPa)</td>
            <td>0.1 cm H<sub>2</sub>O (0.1 hPa)</td>
          </tr>
          <tr>
            <td colspan="3"><strong>Flow derived values:</strong></td>
          </tr>
          <tr>
            <td>Leak</td>
            <td>0–120 L/min</td>
            <td>1 L/min</td>
          </tr>
        </tbody>
      </table>
    </div>

    <h4>Value Accuracy</h4>
    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Value</th>
            <th>Accuracy</th>
          </tr>
          <tr>
            <td colspan="2"><strong>Pressure measurement<sup>1</sup>:</strong></td>
          </tr>
          <tr>
            <td>Mask pressure<sup>2</sup></td>
            <td>±[0.5 cm H<sub>2</sub>O (0.5 hPa) + 4% of measured value]</td>
          </tr>
          <tr>
            <td colspan="2"><strong>Flow and flow derived values<sup>1</sup>:</strong></td>
          </tr>
          <tr>
            <td>Flow</td>
            <td>±6 L/min or 10% of reading, whichever is greater, at 0 to 150 L/min positive flow</td>
          </tr>
          <tr>
            <td>Leak<sup>2</sup></td>
            <td>±12 L/min or 20% of reading, whichever is greater, 0 to 60 L/min</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <sup>1</sup> Results are expressed as STPD (Standard Temperature and Pressure, Dry).<br>
      <sup>2</sup> Accuracy may be reduced by the presence of leaks, supplemental oxygen, tidal volumes &lt;100 mL or minute ventilation &lt;3 L/min.<br>
      <sup>3</sup> Measurement accuracy verified as per EN ISO 10651-6:2009 for Home Care Ventilatory Support Devices (Figure 101 and Table 101) using nominal ResMed mask vent flows.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Measurement system uncertainties</h2></summary>

  <div class="card-body">
    <p>
      In accordance with ISO 80601-2-70:2015 the measurement uncertainty of the manufacturer's test equipment is:
    </p>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Measurement Type</th>
            <th>Uncertainty</th>
          </tr>
          <tr>
            <td>For measures of flow</td>
            <td>±&nbsp;1.5 L/min or ±&nbsp;2.7% of reading (whichever is greater)</td>
          </tr>
          <tr>
            <td>For measures of volume (&lt;&nbsp;100 mL)</td>
            <td>±&nbsp;5 mL or 6% of reading (whichever is greater)</td>
          </tr>
          <tr>
            <td>For measures of volume (≥&nbsp;100 mL)</td>
            <td>±&nbsp;20 mL or 3% of reading (whichever is greater)</td>
          </tr>
          <tr>
            <td>For measures of static pressure</td>
            <td>±&nbsp;0.15 cm H<sub>2</sub>O (hPa)</td>
          </tr>
          <tr>
            <td>For measures of dynamic pressure</td>
            <td>±&nbsp;0.27 cm H<sub>2</sub>O (hPa)</td>
          </tr>
          <tr>
            <td>For measures of time</td>
            <td>±&nbsp;10 ms</td>
          </tr>
        </tbody>
      </table>
    </div>

    <p class="small muted">
      <strong>Note:</strong> ISO 80601-2-70:2015 stated accuracies and test results provided in this manual for these items already include
      the relevant measurement uncertainty from the table above.
    </p>
  </div>
</details>

<details class="card">
  <summary><h2>Pressure accuracy</h2></summary>

  <div class="card-body">
    <h4>Maximum static pressure variation at 10 cm H<sub>2</sub>O (10 hPa)</h4>
    <p class="small muted">According to ISO 80601-2-70:2015</p>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Configuration</th>
            <th>Without humidification</th>
            <th>With humidification</th>
          </tr>
          <tr>
            <td>Standard air tubing</td>
            <td>±&nbsp;0.5 cm H<sub>2</sub>O (±&nbsp;0.5 hPa)</td>
            <td>±&nbsp;0.5 cm H<sub>2</sub>O (±&nbsp;0.5 hPa)</td>
          </tr>
          <tr>
            <td>SlimLine air tubing</td>
            <td>±&nbsp;0.5 cm H<sub>2</sub>O (±&nbsp;0.5 hPa)</td>
            <td>±&nbsp;0.5 cm H<sub>2</sub>O (±&nbsp;0.5 hPa)</td>
          </tr>
        </tbody>
      </table>
    </div>

    <h4>Maximum dynamic pressure variation</h4>
    <p class="small muted">According to ISO 80601-2-70:2015</p>

    <h5>Device without humidification and Standard air tubing / Device with humidification and Standard air tubing</h5>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Pressure [cm H<sub>2</sub>O (hPa)]</th>
            <th>10 BPM</th>
            <th>15 BPM</th>
            <th>20 BPM</th>
          </tr>
          <tr>
            <td>4</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>8</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>12</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>16</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>20</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
        </tbody>
      </table>
    </div>

    <h5>Device without humidification and SlimLine air tubing / Device with humidification and SlimLine air tubing</h5>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Pressure [cm H<sub>2</sub>O (hPa)]</th>
            <th>10 BPM</th>
            <th>15 BPM</th>
            <th>20 BPM</th>
          </tr>
          <tr>
            <td>4</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>8</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>12</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>16</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
          <tr>
            <td>20</td>
            <td>0.5 / 0.5</td>
            <td>0.5 / 0.5</td>
            <td>0.8 / 0.8</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Flow (maximum) at set pressures</h2></summary>

  <div class="card-body">
    <p class="small muted">
      The following are measured accordingly to ISO 80601-2-70:2015 at the end of the specified air tubing:
    </p>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Pressure [cm H<sub>2</sub>O (hPa)]</th>
            <th>AirSense 10 and Standard (L/min)</th>
            <th>AirSense 10, humidification and Standard (L/min)</th>
            <th>AirSense 10 and SlimLine (L/min)</th>
            <th>AirSense 10, humidification and ClimateLineAir (L/min)</th>
          </tr>
          <tr>
            <td>4</td>
            <td>180</td>
            <td>143</td>
            <td>162</td>
            <td>151</td>
          </tr>
          <tr>
            <td>8</td>
            <td>168</td>
            <td>135</td>
            <td>151</td>
            <td>142</td>
          </tr>
          <tr>
            <td>12</td>
            <td>157</td>
            <td>136</td>
            <td>140</td>
            <td>135</td>
          </tr>
          <tr>
            <td>16</td>
            <td>144</td>
            <td>134</td>
            <td>128</td>
            <td>121</td>
          </tr>
          <tr>
            <td>20</td>
            <td>131</td>
            <td>123</td>
            <td>117</td>
            <td>109</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Resistance to flow</h2></summary>

  <div class="card-body">
    <p class="small muted">
      The table illustrates the resistance to flow of the air tubing:
    </p>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Air tubing</th>
            <th>At flow (L/min) with pressure of 20 cm H<sub>2</sub>O</th>
            <th colspan="2">Resistance to flow (cm H<sub>2</sub>O/L/min)</th>
          </tr>
          <tr>
            <th></th>
            <th></th>
            <th>Air tubing with tubing elbow</th>
            <th>Air tubing only</th>
          </tr>
          <tr>
            <td rowspan="2">Standard</td>
            <td>30</td>
            <td>0.006</td>
            <td>0.005</td>
          </tr>
          <tr>
            <td>15</td>
            <td>0.005</td>
            <td>0.004</td>
          </tr>
          <tr>
            <td rowspan="2">SlimLine</td>
            <td>30</td>
            <td>0.008</td>
            <td>0.007</td>
          </tr>
          <tr>
            <td>15</td>
            <td>0.006</td>
            <td>0.006</td>
          </tr>
          <tr>
            <td rowspan="2">ClimateLineAir</td>
            <td>30</td>
            <td>–</td>
            <td>0.011</td>
          </tr>
          <tr>
            <td>15</td>
            <td>–</td>
            <td>0.008</td>
          </tr>
          <tr>
            <td rowspan="2">ClimateLineAir Oxy</td>
            <td>30</td>
            <td>–</td>
            <td>0.004</td>
          </tr>
          <tr>
            <td>15</td>
            <td>–</td>
            <td>0.002</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

<details class="card">
  <summary><h2>Compliance</h2></summary>

  <div class="card-body">
    <p class="small muted">
      The table illustrates the compliance of the air tubing:
    </p>

    <div class="table-wrapper">
      <table class="troubleshooting-table">
        <tbody>
          <tr>
            <th>Air tubing</th>
            <th colspan="2">Compliance (mL/cm H<sub>2</sub>O) with pressure of 60 cm H<sub>2</sub>O</th>
          </tr>
          <tr>
            <th></th>
            <th>Air tubing with tubing elbow</th>
            <th>Air tubing only</th>
          </tr>
          <tr>
            <td>Standard</td>
            <td>1.074</td>
            <td>1.056</td>
          </tr>
          <tr>
            <td>SlimLine</td>
            <td>0.467</td>
            <td>0.454</td>
          </tr>
          <tr>
            <td>ClimateLineAir</td>
            <td>–</td>
            <td>0.482</td>
          </tr>
          <tr>
            <td>ClimateLineAir Oxy</td>
            <td>–</td>
            <td>0.729</td>
          </tr>
        </tbody>
      </table>
    </div>
  </div>
</details>

    <div class="card">
      <h2>Related sections</h2>
      <ul>
        <li><a href="symbols.html">Symbols</a></li>
        <li><a href="environmental-information.html">Environmental information</a></li>
      </ul>
    </div>

    <div class="footer">
      <a href="index.html">← Back to contents</a>
    </div>
  </div>
</body>
</html>
